# Useful information

## Guidance to rapidly manufactured Ventilator system specification
### Published 20 March 2020 

1. UK Department of Health & Social Care](https://www.gov.uk/government/publications/coronavirus-covid-19-ventilator-supply-specification/rapidly-manufactured-ventilator-system-specification)

## Comments by Dr. Cristina Martins

### CONSIDERATIONS:

The most important and basic characteristics of a medical ventilator for a situation of crisis are present in this document.

However I think there are additional aspects that are important :

  * The driving force of the ventilator should be electric but also pneumatic as, in crisis, it could function with no electricity.
  * The ventilator should also be able to suction air from the room atmosphere with an inspired fraction of oxigen of 21%.
  * It what concerns the mandatory modes I think there should be 2 possibilities:
###    *   Volume Control: 
    * The ventilator switches from the inspiratory phase to the expiratory phase when the ventilator  
    reaches the tidal volume we chose( generaly from 5 to 7 ml/kg)

   We also know that

  Minute volume=Tidal Volume x Respiratory rate

  In this situation we do need  to have pressure alarms( high and low) because the ventilator will put in the patient the volume we chose at any pressure.
  There is low risk of atelactasis( lung colapse) but high risk of barotrauma

   It is also desirable that there is the possibility , that we have volume control with pressure limitation ( the ventilator never reaches a peak pressure above 35-40 mmHg).

### Pressure control: 
    * The ventilator switches from the inspiratory phase to the expiratory phase when it reaches a pressure we chose( normal from 15 to 30 mmHg)

  In this mode we need volume alarms

  There is low risk of barotrauma but high risk of atelectasis( Lung collapse for example if there is a kinking of the tube)

  * In the assisted modes we should have Assisted pressure, CPAP and BIPAP
  * I also think that there should be the possibility of a range of the  
  inspiratory fraction of oxigen from 21% to 100%
  * An another alarm that is very important is the alarm of low Oxygen and of disconnection.
  * The exhibition of curves of the relationship between pressure and volume that reflects lung compliance  is **very important**


